---
title: 'Wolf Heizung Fehler 004 beheben: Ursachen & Brennerstörung lösen'
description: Wolf Heizung zeigt Fehler 004? Bedeutung der Brennerstörung 'Keine Flammenbildung', sichere Sofortmaßnahmen, Ursachen und wann der Fachmann ran muss.
pubDate: '2026-11-25'
updatedDate: '2026-11-25'
category: heizung-therme
heroImage: /images/articles/wolf-heizung-fehler-004-beheben.svg
keywords:
  - Wolf Heizung Fehler 004
  - Wolf Gastherme springt nicht an Störung 4
  - Wolf Fehler 004 keine Flammenbildung
  - Wolf CGB Störung 004 beheben
  - Heizung zündet nicht Wolf Fehlercode
  - Wolf Therme Brennerstörung Reset
  - Wolf Gasheizung Flammenausfall Entstören
readingTime: 6
keyTakeaways:
  - 'Fehler 004 signalisiert ''Keine Flammenbildung'': Das Steuergerät erkennt nach dem Zündversuch innerhalb der Sicherheitszeit keinen stabilen Flammenstrom.'
  - Laien dürfen gefahrlos die Gasabsperrung, den Anlagendruck und den Kondensatablauf prüfen sowie maximal ein- bis zweimal entstören.
  - Wiederkehrende Zündabbrüche deuten meist auf verschlissene Ionisations-/Zündelektroden, eine blockierte Gasarmatur oder Kondensatstau hin und erfordern einen SHK-Fachbetrieb.
steps:
  - step: 1
    title: Brennstoffzufuhr & Gashahn kontrollieren
    summary: Prüfen Sie vor jedem weiteren Eingriff, ob der gelbe Gashahn an der Zuleitung parallel zum Rohr steht (vollständig geöffnet) und ob andere Gasgeräte im Haus (z. B. Herd) versorgt werden. Bei einer Ölheizung (Wolf COB/TOB) den Füllstand des Tanks und die Absperrventile kontrollieren.
    tip: Haben Bauarbeiten in der Straße stattgefunden oder wurde kürzlich der Gaszähler gewechselt, kann der Gasströmungswächter ausgelöst haben oder Luft in der Gasstrecke sein.
  - step: 2
    title: Wasserdruck & Kondensatsiphon inspizieren
    summary: 'Prüfen Sie am Manometer oder Display den Anlagendruck (Sollwert: ca. 1,2 bis 1,8 bar). Kontrollieren Sie zudem visuell den transparenten Kondensatablaufschlauch unter dem Gerät: Steht Kondensat im Brennraum zurück, weil der Siphon verstopft ist, ''ertrinkt'' der Brenner und bricht mit Fehler 004 ab.'
    tip: Liegt der Druck unter 1,0 bar, füllen Sie Heizungswasser nach Herstellervorgabe nach, um Zirkulationsblockaden und Überhitzungsabschaltungen auszuschließen.
  - step: 3
    title: Einmalig kontrollierten Entstör-Reset durchführen
    summary: 'Drücken Sie die Entstörtaste (Flammensymbol bzw. Reset-Taste am Bedienmodul BM / BM-2) für etwa 2 bis 3 Sekunden. Beobachten und belauschen Sie das Gerät: Läuft das Gebläse an? Ist ein Ticken der Zündfunken hörbar? Zündet die Flamme kurz und erlischt wieder?'
    tip: 'WICHTIGER SICHERHEITSHINWEIS: Drücken Sie die Taste keinesfalls mehrfach hintereinander, wenn der Brenner nicht startet! Bei wiederholten Fehlstarts kann sich unverbrannter Brennstoff im Brennraum anreichern, was zu gefährlichen Verpuffungen führen kann.'
faqs:
  - question: Was bedeutet der Fehler 004 bei einer Wolf Heizung genau?
    answer: Der Fehlercode 004 bedeutet 'Keine Flammenerkennung' bzw. 'Keine Flammenbildung'. Das Gerät hat versucht zu zünden, doch die Ionisationselektrode hat innerhalb der programmierten Sicherheitszeit (wenige Sekunden) keinen messbaren Flammenstrom an den Feuerungsautomaten gemeldet.
  - question: Darf ich die Entstörtaste mehrfach drücken, bis die Heizung anspringt?
    answer: Nein. Maximal ein bis zwei Versuche sind vertretbar. Schlägt die Zündung fehl, strömt bei jedem Startversuch Brennstoff in die Brennkammer. Wiederholtes Entstören erhöht das Risiko einer schlagartigen Verpuffung und kann den Wärmetauscher oder das Abgassystem beschädigen.
  - question: Was kostet die Reparatur von Fehler 004 durch einen Heizungsbauer?
    answer: Liegt es lediglich an verschlissenen Zünd- und Ionisationselektroden, liegen die Materialkosten meist bei 40 bis 80 Euro, zuzüglich Arbeitszeit und Anfahrt (Gesamtkosten ca. 150 bis 280 Euro, oft im Rahmen einer ohnehin fälligen Wartung). Ist der Gasregelblock oder Zündtrafo defekt, können Gesamtkosten zwischen 300 und 600 Euro anfallen.
  - question: Warum tritt Fehler 004 oft plötzlich nach der Nachtabsenkung auf?
    answer: Beim Hochfahren aus der Nachtabsenkung verlangt die Therme direkt höhere Leistung. Kalte Bauteile, feuchtes Kondensat an gealterten Elektroden oder ein verringerter Gasfließdruck machen sich im Moment des morgendlichen Kaltstarts besonders stark bemerkbar.
  - question: Was ist der Unterschied zwischen Fehler 004 und Fehler 005 bei Wolf?
    answer: 'Fehler 004 besagt, dass während der Startphase überhaupt keine Flamme erkannt wurde. Fehler 005 hingegen bedeutet ''Flammenausfall während des Betriebs'': Die Flamme war bereits da und stabil, ist dann aber im laufenden Heizbetrieb unvorhergesehen abgerissen.'
errorCodes:
  - '004'
  - '005'
  - '011'
brands: Wolf
selfFixLevel: 'Gelb: Äußere Prüfung & Reset – Arbeiten an Gas und Brenner nur durch Fachbetrieb'
timeRequired: ca. 10 – 15 Min. (Eigenprüfung)
savedCost: ca. 120 – 220 € Notdienst-Einsatz
---

## Was bedeutet der Fehlercode 004 bei Wolf Heizsystemen?

Wenn die Raumthermostate nach Wärme rufen, die Heizkörper aber eiskalt bleiben und am Bedienmodul BM oder BM-2 die rote Störungsleuchte blinkt, ist das Problem bei Wolf Gas- und Ölbrennwertgeräten (wie der beliebten **CGB-Reihe, CGW, CGS, FGB** oder den Ölkesseln **COB/TOB**) häufig dasselbe: **Störung 004 – Keine Flammenerkennung / Keine Flammenbildung**.

Technisch gesehen läuft beim Start einer Brennwerttherme eine präzise getaktete Sicherheitskette ab:
1. Das Abgas- bzw. Verbrennungsluftgebläse läuft an, um den Brennraum vorzuspülen.
2. Die Gasarmatur öffnet, das Gemisch strömt in den Brenner.
3. Gleichzeitig erzeugt die Zündelektrode über den Zündtrafo Hochspannungsfunken.
4. Entzündet sich das Gemisch, fließt durch die Flamme ein minimaler Mikrostrom (der sogenannte **Ionisationsstrom**) von der Flamme zur Überwachungselektrode.
5. Registriert der Feuerungsautomat diesen Strom innerhalb einer fest definierten Sicherheitszeit (meist 3 bis 5 Sekunden) nicht, bricht die Steuerung die Gaszufuhr sofort ab und verriegelt das System aus Sicherheitsgründen mit dem **Fehler 004**.

Das System schützt Sie und das Gebäude damit vor ausströmendem, unverbranntem Brennstoff.

---

## Häufige Ursachen: Warum zündet der Brenner nicht?

Die Diagnose bei Fehler 004 gliedert sich in brennstoffseitige, elektrische und strömungstechnische Ursachen:

### 1. Unterbrochene oder unzureichende Brennstoffversorgung
* **Gashahn versehentlich geschlossen:** Nach Wartungsarbeiten oder Zählerprüfungen ist die Hauptabsperrung oder die Thermenabsperrung nicht vollständig geöffnet.
* **Gasströmungswächter (GSW) ausgelöst:** Ein Druckstoß im öffentlichen Netz oder schnelles Öffnen kann die mechanische Schutzeinrichtung der Hausinstallation verriegeln.
* **Gasfließdruck zu niedrig:** Öffnet das Ventil, bricht der Netzdruck zusammen (z. B. durch einen defekten Gasdruckregler am Hausanschluss).
* **Bei Öl-Brennwert (Wolf COB/TOB):** Tank leer, Antiheberventil klemmt, Ölfilter verstopft oder der Betriebskondensator der Ölpumpe hat seine Kapazität verloren.

### 2. Zünd- und Überwachungselektroden verschlissen
Elektroden sind klassische Verschleißteile. Nach tausenden Zündzyklen oxidieren die Metallspitzen, biegen sich durch Hitze aus dem Toleranzabstand oder verrußen. Selbst wenn eine Flamme brennt, kann die verkrustete Ionisationselektrode den Strom nicht ableiten – die Anlage glaubt, sie sei aus, und schaltet ab.

### 3. Zündtrafo oder Zündkabel defekt
Der Funke springt nicht an der Elektrodenspitze im Gasstrom über, sondern schlägt wegen poröser Kabelisolierungen unbemerkt gegen das Gehäuseblech durch.

### 4. Defekte Gasarmatur (Gasregelblock)
Die Magnetventile der internen Gasstrecke klemmen oder erhalten kein Ansteuersignal. Dadurch gelangt trotz Zündfunken überhaupt kein Gas in die Brennkammer.

### 5. Kondensatstau & verstopfter Wärmetauscher
Fällt im Brennwertbetrieb Kondenswasser an, muss dieses über den integrierten Siphon ablaufen. Ist dieser durch Verbrennungsrückstände verstopft, staut sich das saure Wasser im Brennraum. Die Flamme 'ertrinkt' im eigenen Kondensat, oder die Elektroden werden nass.

### 6. Kennlinien-Offset & Verbrennungseinstellung (Parameter HG44)
Bei modernen Wolf-Geräten kann eine Dejustierung des Gas-Luft-Verbunds (z. B. unpassender CO2-Wert oder fehlerhafter Kennlinien-Offset HG44) dazu führen, dass das Gasgemisch im Kaltstart zu mager oder zu fett ist, um zündfähig zu sein.

---

## Schnelle Selbsthilfe: Was Hausbesitzer gefahrlos prüfen können

Als Anlagenbetreiber ohne SHK-Zulassung dürfen Sie keine Eingriffe an gasführenden Teilen, elektrischen Steuerplatinen oder der geschlossenen Brennkammer vornehmen. Folgende Prüfungen sind jedoch absolut sicher und können das Problem oft sofort eingrenzen:

### Schritt 1: Absperrhähne kontrollieren
Prüfen Sie den gelben Gas-Absperrhahn direkt unter dem Wolf-Gerät sowie an der Zähleranlage. Der Griff muss exakt in Durchflussrichtung (parallel zum Rohr) stehen. Prüfen Sie – falls vorhanden – am Gasherd, ob Gas anliegt.

### Schritt 2: Sichtprüfung Kondensatschlauch & Druck
* Schauen Sie unter die Therme: Befindet sich der Ablaufschlauch in freiem Gefälle? Steht Wasser im transparenten Teil des Siphons ungewöhnlich hoch?
* Kontrollieren Sie den Anlagendruck am Manometer: Liegt er unter 1,0 bar, sollten Sie den Heizkreislauf vorsichtig auf 1,5 bar befüllen. Manche Steuerungen verweigern den Zündstart bei massivem Druckmangel zum Schutz der Primärbauteile.

### Schritt 3: Die Entstörtaste richtig einsetzen
Drücken Sie die Entstörtaste (das durchgestrichene Flammensymbol) für 2 bis 3 Sekunden.
* **Was hören Sie?** Wenn ein lautes Brummen (Lüfter) gefolgt von einem rhythmischen *Klack-Klack-Klack* (Zündfunke) ertönt, arbeiten Gebläse und Zündtrafo grundsätzlich.
* **Wann sofort stoppen?** Schlägt der Startversuch erneut fehl, **keinesfalls 5- oder 10-mal weiterdrücken!** Unverbranntes Gas sammelt sich im Abgasrohr. Schalten Sie das Gerät aus und rufen Sie den Fachbetrieb.

---

## Wann zwingend der Fachhandwerker ran muss

Gemäß **§ 49 EnWG** und den Technischen Regeln für Gasinstallationen (**DVGW-TRGI**) dürfen Reparaturen an Gasgeräten ausschließlich durch eingetragene Vertragsinstallationsunternehmen durchgeführt werden. Sobald das Gehäuse geöffnet werden muss, um Bauteile zu messen oder zu tauschen, ist zwingend Fachkompetenz gefragt:

1. **Messung von Ruhe- und Fließdruck:** Der Installateur schließt ein Differenzdruckmanometer an den Messnippel des Gasregelblocks an, um zu prüfen, ob der Gasversorger ausreichend Druck bereitstellt (i. d. R. ca. 20 mbar bei Erdgas).
2. **Prüfung & Tausch der Elektroden:** Der Elektrodensatz (Zündelektrode, Ionisationselektrode inkl. Dichtung) wird gereinigt, der Abstand der Zündspitzen exakt nach Herstellervorgabe justiert oder erneuert.
3. **Messung des Ionisationsstroms:** Mit einem Multimeter in Reihe wird gemessen, ob während der Sicherheitszeit mindestens 4 bis 5 µA Gleichstrom fließen.
4. **CO2-Abgasmessung & Brennereinstellung:** Mittels elektronischem Abgasanalysegerät wird der Brenner auf die richtige Verbrennungsluftrate eingestellt.

---

## Verwandte Fehlercodes und Symptome bei Wolf

* **Fehler 005 (Flammenausfall im Betrieb):** Das Gemisch hat gezündet, die Flamme bricht jedoch nach einigen Sekunden oder Minuten im Modulationsbetrieb ab. Oft Ursache von falscher Verbrennungslufteinstellung, Winddruck auf dem Dach oder schwankendem Gasfließdruck.
* **Fehler 011 (Flammenvortäuschung / Fremdlicht):** Die Steuerung misst einen Ionisationsstrom, obwohl die Gasarmatur noch gar nicht geöffnet wurde. Ursache ist meist eine defekte Platine, Feuchtigkeit oder Kriechströme an der Ionisationselektrode.
* **Fehler 024 (Gebläsedrehzahl):** Das Verbrennungsluftgebläse erreicht nicht die Solldrehzahl. Die Zündung wird vorsorglich gar nicht erst freigegeben.

---

## Vorbeugung: Fehler 004 dauerhaft vermeiden

In mehr als 70 Prozent der Fälle entsteht Fehler 004 schleichend durch mangelhafte oder verschleppte Wartung. Mit folgenden Maßnahmen beugen Sie Ausfällen im tiefsten Winter vor:

* **Jährliche Wartung vereinbaren:** Lassen Sie Brennkammer, Wärmetauscher und Kondensatsiphon vor Beginn der Heizperiode professionell reinigen. Der Wolf Wartungssatz enthält frische Dichtungen und je nach Intervall neue Elektroden.
* **Erdgasumstellung beachten:** Bei Gebietsumstellungen von L-Gas auf H-Gas muss die Gasarmatur der Therme vom Netzbetreiber oder Fachbetrieb neu kalibriert werden. Wurde dies versäumt, zündet die Anlage unzuverlässig.
* **Gaszähler-Umgebung freihalten:** Achten Sie darauf, dass Haupthähne nicht durch Gegenstände im Keller verstellt werden und keine Schmutzpartikel die Zuleitungen blockieren.
